{"Connection": {"Connection": {"A0": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 31.723121892949457, "p_unit": "bar", "h": 680.5897334562376, "h_unit": "kJ / kg", "T": 68.12784876187254, "T_unit": "C", "v": 0.014342216943742355, "v_unit": "m3 / s", "s": 2559.9957213888856, "s_unit": "J / kgK", "vol": 0.0018867610370861012, "vol_unit": "m3 / kg", "x": -1.1234576361055268e-16, "x_unit": "-", "Td_bp": 0.0, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "tp"}, "A1": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 31.723121892949457, "p_unit": "bar", "h": 680.5897334562376, "h_unit": "kJ / kg", "T": 68.12784876187254, "T_unit": "C", "v": 0.014342216943742355, "v_unit": "m3 / s", "s": 2559.9957213888856, "s_unit": "J / kgK", "vol": 0.0018867610370861012, "vol_unit": "m3 / kg", "x": -1.1234576361055268e-16, "x_unit": "-", "Td_bp": 0.0, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "tp"}, "A2": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 4.795532482029521, "p_unit": "bar", "h": 680.5897334562376, "h_unit": "kJ / kg", "T": 3.0000000000135856, "T_unit": "C", "v": 0.516948314220651, "v_unit": "m3 / s", "s": 2696.2789910889314, "s_unit": "J / kgK", "vol": 0.06800607892662125, "vol_unit": "m3 / kg", "x": 0.25660876624668044, "x_unit": "-", "Td_bp": 0.0, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "tp"}, "A3": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 4.699621832388931, "p_unit": "bar", "h": 1610.0351330126164, "h_unit": "kJ / kg", "T": 2.4476159672896074, "T_unit": "C", "v": 2.018214635269269, "v_unit": "m3 / s", "s": 6071.145665185788, "s_unit": "J / kgK", "vol": 0.2655021014700528, "vol_unit": "m3 / kg", "x": 1.0, "x_unit": "-", "Td_bp": 0.0, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "tp"}, "A4": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 12.713562574615176, "p_unit": "bar", "h": 1795.2910555480996, "h_unit": "kJ / kg", "T": 90.09889655991037, "T_unit": "C", "v": 0.9914186078389746, "v_unit": "m3 / s", "s": 6201.869845258515, "s_unit": "J / kgK", "vol": 0.1304240486704442, "vol_unit": "m3 / kg", "x": 1.0, "x_unit": "-", "Td_bp": 57.17462569522411, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "g"}, "A5": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 12.459291323122871, "p_unit": "bar", "h": 1770.295541975012, "h_unit": "kJ / kg", "T": 80.09889655991032, "T_unit": "C", "v": 0.9773922036123923, "v_unit": "m3 / s", "s": 6141.284720464868, "s_unit": "J / kgK", "vol": 0.1285788337298989, "vol_unit": "m3 / kg", "x": 1.0, "x_unit": "-", "Td_bp": 47.86665562922951, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "g"}, "A6": {"m": 7.601501547801921, "m_unit": "kg / s", "p": 32.37053254382598, "p_unit": "bar", "h": 1996.1977518774609, "h_unit": "kJ / kg", "T": 184.67640995197792, "T_unit": "C", "v": 0.4879741357067528, "v_unit": "m3 / s", "s": 6267.503454491847, "s_unit": "J / kgK", "vol": 0.06419444009030785, "vol_unit": "m3 / kg", "x": -1.0, "x_unit": "-", "Td_bp": 115.67640995198008, "Td_bp_unit": "C", "NH3": 1.0, "H2O": null, "phase": "state not recognised"}, "B1": {"m": 336.4219945757831, "m_unit": "kg / s", "p": 1.013, "p_unit": "bar", "h": 42.11887086096269, "h_unit": "kJ / kg", "T": 9.999999999991815, "T_unit": "C", "v": 0.33652212396107833, "v_unit": "m3 / s", "s": 151.0770002330851, "s_unit": "J / kgK", "vol": 0.0010002976303182004, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -89.96738254976384, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "B2": {"m": 336.4219945757831, "m_unit": "kg / s", "p": 0.9927399999999998, "p_unit": "bar", "h": 21.117923368709267, "h_unit": "kJ / kg", "T": 5.000000000013586, "T_unit": "C", "v": 0.33643355943569664, "v_unit": "m3 / s", "s": 76.25230760517655, "s_unit": "J / kgK", "vol": 0.001000034376051804, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -94.4023741876693, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "B3": {"m": 336.4219945757831, "m_unit": "kg / s", "p": 1.013, "p_unit": "bar", "h": 21.120455952997254, "h_unit": "kJ / kg", "T": 5.000122603962495, "T_unit": "C", "v": 0.33643322495680966, "v_unit": "m3 / s", "s": 76.25412862092978, "s_unit": "J / kgK", "vol": 0.0010000333818276082, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -94.96725994579316, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "C1": {"m": 88.6053517632465, "m_unit": "kg / s", "p": 10.0, "p_unit": "bar", "h": 168.41248400195468, "h_unit": "kJ / kg", "T": 40.00000000006713, "T_unit": "C", "v": 0.08926498200198146, "v_unit": "m3 / s", "s": 572.0160572734071, "s_unit": "J / kgK", "vol": 0.0010074445868743628, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -139.8780078816073, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "C2": {"m": 88.6053517632465, "m_unit": "kg / s", "p": 9.8, "p_unit": "bar", "h": 281.27921484064194, "h_unit": "kJ / kg", "T": 66.99999999999784, "T_unit": "C", "v": 0.0904284580461898, "v_unit": "m3 / s", "s": 917.7977858385457, "s_unit": "J / kgK", "vol": 0.001020575577509298, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -112.00201377963128, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "C3": {"m": 88.6053517632465, "m_unit": "kg / s", "p": 10.0, "p_unit": "bar", "h": 281.30472912247495, "h_unit": "kJ / kg", "T": 67.0021567646724, "T_unit": "C", "v": 0.09042775778124956, "v_unit": "m3 / s", "s": 917.8127875530237, "s_unit": "J / kgK", "vol": 0.0010205676743191825, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -112.87585111700201, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "D1": {"m": 5.0, "m_unit": "kg / s", "p": 1.013, "p_unit": "bar", "h": 104.92009665881312, "h_unit": "kJ / kg", "T": 25.000000000013586, "T_unit": "C", "v": 0.0050148055842185076, "v_unit": "m3 / s", "s": 367.1996485569583, "s_unit": "J / kgK", "vol": 0.0010029611168437015, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -74.96738254974207, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}, "D2": {"m": 5.0, "m_unit": "kg / s", "p": 0.9927399999999998, "p_unit": "bar", "h": 142.9207836815992, "h_unit": "kJ / kg", "T": 34.091413377222636, "T_unit": "C", "v": 0.0050284536081149885, "v_unit": "m3 / s", "s": 492.7568436799008, "s_unit": "J / kgK", "vol": 0.0010056907216229977, "vol_unit": "m3 / kg", "x": 0.0, "x_unit": "-", "Td_bp": -65.31096081046024, "Td_bp_unit": "C", "NH3": null, "H2O": 1.0, "phase": "l"}}, "PowerConnection": {"E0": {"E": 3192379.488870097, "E_unit": "W"}, "E1": {"E": 1436962.4305030096, "E_unit": "W"}, "E2": {"E": 1752240.8145156556, "E_unit": "W"}, "E3": {"E": 869.4051608138332, "E_unit": "W"}, "E4": {"E": 2306.838690618928, "E_unit": "W"}, "e1": {"E": 1408223.1818929494, "E_unit": "W"}, "e2": {"E": 1717195.9982253425, "E_unit": "W"}, "e3": {"E": 852.0170575975565, "E_unit": "W"}, "e4": {"E": 2260.701916806549, "E_unit": "W"}}}, "Component": {"Compressor": {"Compressor 1": {"P": 1408223.1818929487, "pr": 2.7052309798621748, "dp": -8.013940742226247, "eta_s": 0.7500000000000019, "igva": null}, "Compressor 2": {"P": 1717195.9982253409, "pr": 2.598103833060742, "dp": -19.91124122070311, "eta_s": 0.7500000000000036, "igva": null}}, "Condenser": {"Condenser": {"Q": -10000596.388329547, "kA": 1011859.2809678921, "td_log": 9.88338653054948, "ttd_u": 2.0, "ttd_l": 28.12784876180541, "ttd_min": 2.0, "pr1": 0.98, "pr2": 0.98, "dp1": 0.6474106508765184, "dp2": 0.2, "zeta1": 41835.300138710336, "zeta2": 3099.3996008099707, "eff_cold": 0.043031326224788016, "eff_hot": 0.9012411401126107, "eff_max": 0.9012411401126107}}, "Motor": {"Cons_pump motor": {"eta": 0.9799999999999998, "delta_power": 46.13677381237903}, "HS_pump motor": {"eta": 0.98, "delta_power": 17.388103216276704}, "comp1 motor": {"eta": 0.98, "delta_power": 28739.248610060196}, "comp2 motor": {"eta": 0.98, "delta_power": 35044.816290313145}}, "HeatExchanger": {"Evaporator": {"Q": -7065180.643325185, "kA": 1690736.6648761656, "td_log": 4.1787587565226545, "ttd_u": 7.552384032702207, "ttd_l": 2.0, "ttd_min": 2.0, "pr1": 0.98, "pr2": 0.98, "dp1": 0.020260000000000056, "dp2": 0.09591064964059015, "zeta1": 22.080471780625412, "zeta2": 1228.0083483466224, "eff_cold": 0.9786936262143099, "eff_hot": 0.7139285616030696, "eff_max": 0.9786936262143099}, "Intercooler": {"Q": -190003.43511393046, "kA": 3420.283715993136, "td_log": 55.55195150199983, "ttd_u": 56.007483182687736, "ttd_l": 55.09889655989673, "ttd_min": 55.09889655989673, "pr1": 0.9799999999999999, "pr2": 0.98, "dp1": 0.25427125149230534, "dp2": 0.020260000000000056, "zeta1": 4192.119371825018, "zeta2": 99548.45401117804, "eff_cold": 0.13942254643064383, "eff_hot": 0.01876514804860272, "eff_max": 0.13942254643064383}}, "Sink": {}, "Source": {}, "Pump": {"Heat Sink Recirculation Pump": {"P": 2260.7019168013917, "pr": 1.0204081632653061, "dp": -0.1999999999999993, "eta_s": 0.8}, "Heat Source Recirculation Pump": {"P": 852.0170575957205, "pr": 1.0204081632653061, "dp": -0.020260000000000056, "eta_s": 0.8000000000002873}}, "CycleCloser": {"Main Cycle Closer": {"mass_deviation": 0.0, "fluid_deviation": 0.0}}, "PowerBus": {}, "PowerSource": {}, "Valve": {"Valve": {"pr": 0.151168365402755, "dp": 26.927589410919936, "zeta": 1645151.0029227065}}}, "Bus": {}}